within Buildings.Fluid.HeatExchangers.Examples;
model WetCoilEffNtuMassFlow
  "Duplicates WetCoilCounterFlowMassFlow example using new eff-NTU model"
  extends Modelica.Icons.Example;
  extends
  Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow(
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

  Buildings.Fluid.HeatExchangers.WetEffectivenessNTU hex(
    redeclare package Medium1 = Medium1,
    redeclare package Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit="Pa") = 200,
    allowFlowReversal1=false,
    allowFlowReversal2=false,
    dp1_nominal(displayUnit="Pa") = 3000,
    UA_nominal=Q_flow_nominal/Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true,
    TWatOut_init=T_b1_nominal)
    "Heat exchanger"
    annotation (Placement(transformation(extent={{80,20},{100,40}})));
  Sensors.RelativeHumidityTwoPort senRelHum(
    redeclare package Medium = Medium2,
    m_flow_nominal=m2_flow_nominal)
    "Relative humidity sensor"
    annotation (Placement(transformation(extent={{60,14},{40,34}})));

equation
  connect(sou_1.ports[1], hex.port_a1) annotation (Line(
      points={{18,62},{60,62},{60,36},{80,36}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(hex.port_b1, sin_1.ports[1]) annotation (Line(
      points={{100,36},{108,36},{108,60},{120,60}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(hex.port_a2, sou_2.ports[1]) annotation (Line(
      points={{100,24},{118,24}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(hex.port_b2, senRelHum.port_a) annotation (Line(
      points={{80,24},{60,24}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(senRelHum.port_b, sin_2.ports[1]) annotation (Line(
      points={{40,24},{20,24}},
      color={0,127,255},
      smooth=Smooth.None));
  annotation (
    experiment(Tolerance=1E-6, StopTime=3600),
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Fluid/HeatExchangers/Examples/WetCoilEffNtuMassFlow.mos"
      "Simulate and plot"),
    Icon(coordinateSystem(preserveAspectRatio=false)),
    Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
            -100},{200,200}})),
    Documentation(revisions="<html>
<ul>
<li>
March 17, 2017, by Michael O'Keefe:<br/>
First implementation. See
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/622\">
issue 622</a> for more information.
</li>
</ul>
</html>", info="<html>
<p>
This example model is meant to create a comparison of the
<a href=\"modelica://Buildings.Fluid.HeatExchangers.WetEffectivenessNTU\">
WetEffectivenessNTU</a> model (which is tested here) versus a
<a href=\"modelica://Buildings.Fluid.HeatExchangers.WetCoilCounterFlow\">
WetCoilCounterFlow</a> model over a similar example (compare this example with
<a href=\"modelica://Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow\">
WetCoilCounterFlowMassFlow</a>).
</p>

<p>
The two models correspond approximately (realizing that the
<a href=\"modelica://Buildings.Fluid.HeatExchangers.WetEffectivenessNTU\">
WetEffectivenessNTU
</a> model does not have dynamics) over the first half of the simulation but
does not agree well over the second half which subjects the model to
flow reversals.
</p>
</html>"));
end WetCoilEffNtuMassFlow;
